<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Can a Building Cut Its Power Bill Without Anyone Feeling Warmer?, Rishit Mathur</title>
<meta name="description" content="An energy control system for office buildings: it reads sensor data, finds failing equipment, forecasts tomorrow&#x27;s peak, plans cooling and battery use inside fixed comfort limits, acts only after a person approves, and then checks the saving. On a simulated building in a heat wave it cut a week&#x27;s…">
<meta property="og:type" content="website">
<meta property="og:title" content="Can a Building Cut Its Power Bill Without Anyone Feeling Warmer?, Rishit Mathur">
<meta property="og:description" content="An energy control system for office buildings: it reads sensor data, finds failing equipment, forecasts tomorrow&#x27;s peak, plans cooling and battery use inside fixed comfort limits, acts only after a person approves, and then checks the saving. On a simulated building in a heat wave it cut a week&#x27;s…">
<meta property="og:image" content="../../../building-energy-optimizer/cover.jpg">
<meta name="theme-color" content="#000000">
<link rel="preload" as="font" type="font/woff2" href="../../../vendor/fonts/InterTight-latin.woff2" crossorigin>
<link rel="stylesheet" href="../../x.css">
<style>body::before { content: ""; position: fixed; left: 0; right: 0; top: 0; height: 84px; z-index: 25; pointer-events: none; background: linear-gradient(#000 35%, rgba(0,0,0,0)); }
.screen.chroma { box-shadow: -1px 0 0 rgba(255,70,90,.45), 1px 0 0 rgba(70,210,255,.5), 0 0 0 1px rgba(0,0,0,.6), 0 0 60px -12px rgba(47,143,230,.55), 0 30px 120px -40px rgba(47,143,230,.5); }
.screen .hud { position: absolute; z-index: 2; left: 14px; right: 14px; display: flex; justify-content: space-between; gap: 12px; font: 400 var(--fs-hud)/1 var(--mono); letter-spacing: .14em; text-transform: uppercase; color: rgba(255,255,255,.75); text-shadow: 0 0 8px #000; pointer-events: none; }
.screen .hud.t { top: 14px; } .screen .hud.b { bottom: 14px; }
.screen .hud .live::before { content: ""; display: inline-block; width: 6px; height: 6px; margin-right: 8px; border-radius: 50%; background: var(--blue); box-shadow: 0 0 8px var(--blue); animation: blink 1.6s steps(2) infinite; }
@keyframes blink { 50% { opacity: .25; } }
.corner { position: absolute; width: 14px; height: 14px; border: 1px solid var(--blue-hi); z-index: 2; pointer-events: none; }
.corner.a { left: -7px; top: -7px; border-width: 1px 0 0 1px; } .corner.b { right: -7px; top: -7px; border-width: 1px 1px 0 0; }
.corner.c { left: -7px; bottom: -7px; border-width: 0 0 1px 1px; } .corner.d { right: -7px; bottom: -7px; border-width: 0 1px 1px 0; }
.frame { position: relative; }
.hero { padding-top: 4vh; }
.hero .crumb { display: flex; justify-content: space-between; gap: 16px; flex-wrap: wrap; color: var(--w40); margin-bottom: 7vh; }
.hero .crumb a { color: var(--w60); text-decoration: none; } .hero .crumb a:hover { color: var(--white); }
.hero .crumb .n { color: var(--white); }
.hero .h1 { font-size: clamp(2.6rem, 1.2rem + 4.6vw, 6.4rem); max-width: 15ch; padding-bottom: .06em; text-wrap: balance; }
.hero .lead { max-width: 46ch; margin: 28px 0 0; }
.hero .meta { display: grid; grid-template-columns: 1fr auto; gap: 32px; align-items: end; margin-top: 48px; padding-top: 22px; border-top: 1px solid var(--w10); }
.hero .links { display: flex; gap: 10px; flex-wrap: wrap; justify-content: flex-end; }
a.brk { text-decoration: none; transition: border-color var(--t-fast), color var(--t-fast), background var(--t-fast); }
a.brk:hover, a.brk:focus-visible { border-color: var(--blue-hi); color: var(--white); background: rgba(47,143,230,.12); outline: none; }
a.brk.go { color: var(--white); border-color: rgba(159,208,255,.5); }
.hero .frame { margin-top: 9vh; }
.stack { display: flex; flex-wrap: wrap; gap: 8px; margin-top: 18px; }
.chapters { margin-top: 18vh; }
.ch { display: grid; grid-template-columns: minmax(0, 4fr) minmax(0, 8fr); gap: 40px; padding: 9vh 0; border-top: 1px solid var(--w10); }
.ch .side { position: sticky; top: 110px; align-self: start; }
.ch .side .mono { color: var(--blue-hi); display: block; margin-bottom: 18px; }
.ch .side .h3 { max-width: 12ch; }
.ch .body { min-width: 0; }
.ch .prose { font-size: 1.06rem; line-height: 1.65; }
.ch .prose > :first-child { margin-top: 0; }
.prose img { width: 100%; height: auto; margin: 28px 0; border: 1px solid rgba(159,208,255,.22); background: #07090c; }
.prose ul { padding-left: 1.1em; } .prose li::marker { color: var(--blue); }
.prose em { color: var(--white); font-style: italic; }
.prose table { margin: 20px 0; }
pre { margin: 18px 0 0; padding: 18px 20px; overflow-x: auto; background: #05070a; border: 1px solid var(--w10); border-left: 1px solid var(--blue); font: 400 12.5px/1.6 var(--mono); color: var(--blue-hi); }
.steps { list-style: none; margin: 0; padding: 0; counter-reset: s; }
.steps li { display: grid; grid-template-columns: 64px minmax(0, 1fr); gap: 8px 20px; padding: 30px 0; border-top: 1px solid var(--w06); }
.steps li:first-child { border-top: 0; padding-top: 0; }
.steps .k { color: var(--w40); padding-top: 6px; }
.steps h3 { margin: 0 0 12px; font-weight: 300; font-size: 1.35rem; line-height: 1.2; letter-spacing: -.01em; }
.note { margin-top: 9vh; padding: 26px 28px; border: 1px solid var(--w10); background: rgba(255,255,255,.02); display: grid; grid-template-columns: minmax(0, 4fr) minmax(0, 8fr); gap: 40px; }
.note .mono { color: var(--w40); }
.note p { margin: 0; color: var(--w60); max-width: 68ch; }
.next { margin-top: 20vh; }
.next a { display: block; text-decoration: none; }
.next .top-line { display: flex; justify-content: space-between; gap: 16px; color: var(--w40); margin-bottom: 26px; }
.next .h2 { font-size: clamp(2.4rem, 1rem + 4.4vw, 6rem); line-height: .98; max-width: 16ch; margin-bottom: 6vh; text-wrap: balance; transition: letter-spacing var(--t-slow) var(--ease-out); }
.next a:hover .h2 { letter-spacing: -.045em; }
.next .screen { transition: transform var(--t-slow) var(--ease-out); }
.next a:hover .screen { transform: scale(.985); }
.next .sub { display: flex; justify-content: space-between; gap: 16px; margin-top: 18px; color: var(--w40); }
.readhud { position: fixed; left: var(--pad); bottom: var(--pad); z-index: 20; display: flex; gap: 22px; font: 400 var(--fs-hud)/1 var(--mono); letter-spacing: .14em; text-transform: uppercase; color: var(--w40); mix-blend-mode: difference; pointer-events: none; opacity: 0; transition: opacity .4s; }
.readhud b { color: var(--white); font-weight: 400; font-variant-numeric: tabular-nums; }
.readhud.on { opacity: 1; }
@media (max-width: 900px) {
  .ch, .note { grid-template-columns: 1fr; gap: 22px; }
  .ch .side { position: static; }
  .ch .side .h3 { max-width: none; }
  .hero .meta { grid-template-columns: 1fr; gap: 24px; }
  .hero .links { justify-content: flex-start; }
}
@media (max-width: 560px) {
  .hero .crumb { margin-bottom: 5vh; }
  .hero .crumb .k { display: none; }
  .hero .frame { margin-top: 6vh; }
  .corner { width: 10px; height: 10px; }
  .corner.a, .corner.c { left: -5px; } .corner.b, .corner.d { right: -5px; } .corner.a, .corner.b { top: -5px; } .corner.c, .corner.d { bottom: -5px; }
  .screen .hud { font-size: 9px; left: 10px; right: 10px; } .screen .hud.t { top: 10px; } .screen .hud.b { bottom: 10px; }
  .screen .hud .x { display: none; }
  .chapters { margin-top: 12vh; }
  .ch { padding: 7vh 0; }
  .ch .prose { font-size: 1rem; }
  .steps li { grid-template-columns: 1fr; padding: 24px 0; }
  .steps .k { padding: 0; }
  .note { padding: 20px; }
  .next { margin-top: 14vh; }
  .readhud { gap: 14px; }
  .readhud .c { display: none; }
}
</style>
</head>
<body>
<a class="skip" href="#main">Skip to content</a>
<header class="top"><a class="logo" href="../../">Rishit Mathur</a><nav aria-label="Primary"><a href="../../work/" aria-current="page">Work</a><a href="../../about/">About</a><a href="../../contact/">Contact</a><button class="sound keep" type="button" aria-pressed="false"><i><b></b><b></b><b></b></i><span class="lbl">Sound off</span></button></nav></header>
<main id="main" class="page">
<article>
<section class="hero wrap" aria-labelledby="title">
  <p class="crumb mono"><a href="../../work/">[ Work ]</a><span class="k">Python · IoT, forecasting and control</span><span>Case <span class="n">107</span> / 236</span></p>
  <h1 class="h1 grad" id="title">Can a Building Cut Its Power Bill Without Anyone Feeling Warmer?</h1>
  <p class="lead">An energy control system for office buildings: it reads sensor data, finds failing equipment, forecasts tomorrow&#x27;s peak, plans cooling and battery use inside fixed comfort limits, acts only after a person approves, and then checks the saving. On a simulated building in a heat wave it cut a week&#x27;s energy cost from $5,236 to $3,563 with no minute outside the comfort band.</p>
  <div class="meta"><div class="hud-row"><span>Kind<b>Python</b></span><span>Year<b>2026</b></span><span>Tools<b>10</b></span><span>Status<b>Live demo</b></span></div><div class="links"><a class="brk go" href="../../../building-energy-optimizer/demo/" data-cursor="Open">[ Run the seven-step demo ]</a><a class="brk" href="https://github.com/mrrishit909/building-energy-optimizer" target="_blank" rel="noopener" data-cursor="Code">[ Code on GitHub ]</a></div></div>
  <div class="frame"><div class="screen chroma"><video muted loop playsinline autoplay preload="auto" poster="../../../building-energy-optimizer/cover.jpg" width="1162" height="720" aria-label="Can a Building Cut Its Power Bill Without Anyone Feeling Warmer?: the project&#x27;s animated loop"><source src="../../../building-energy-optimizer/loop.webm" type="video/webm"><source src="../../../building-energy-optimizer/loop.mp4" type="video/mp4"></video>
    <div class="hud t"><span class="live">Running</span><span class="x">building-energy-optimizer/loop.webm</span></div>
    <div class="hud b"><span>[107]</span><span class="x">1162 x 720</span></div></div>
    <i class="corner a"></i><i class="corner b"></i><i class="corner c"></i><i class="corner d"></i></div>
  <div class="stack" aria-label="Tools"><span class="brk">Python</span><span class="brk">FastAPI</span><span class="brk">PostgreSQL 16 (row-level security)</span><span class="brk">NumPy building simulator</span><span class="brk">Linear programming (HiGHS)</span><span class="brk">scikit-learn</span><span class="brk">Rule-based fault detection</span><span class="brk">Savings verification (IPMVP style)</span><span class="brk">Docker Compose</span><span class="brk">18 tests, 87% coverage</span></div>
</section>
<div class="chapters wrap">
<section class="ch rv" id="problem" aria-labelledby="h-problem"><div class="side"><span class="mono">01 / The problem</span><h2 class="h3 grad" id="h-problem">What needed answering</h2></div><div class="body"><div class="prose"><p>Office buildings mostly run on fixed schedules: cool to 23 °C from 7 to 19, whatever the weather or the price of power. Electricity costs more in the late afternoon, and many bills add a charge for the single highest quarter-hour of the month. Meanwhile equipment quietly degrades and nobody notices until it fails. <em>Can software spot the failing equipment, see tomorrow's peak coming, shift cooling to cheaper hours without letting anyone get uncomfortable, and then prove what it saved?</em></p><p>Blueprint 4 of ten in an enterprise build book, built as the demo scenario end to end.</p></div></div></section><section class="ch rv" id="built" aria-labelledby="h-built"><div class="side"><span class="mono">02 / What was built</span><h2 class="h3 grad" id="h-built">The build</h2></div><div class="body"><div class="prose"><p>A Python service on PostgreSQL with a background worker and a web page, started by one <code>docker compose up</code>.</p><ul><li><b>A building simulator</b> that stands in for real buildings: heat stored in the structure, heat leaking in from outside, a chiller that gets less efficient in hot weather, a battery, and four kinds of fault.</li><li><b>Ingestion</b> that tags every reading as fine, out of range or stuck, and ignores duplicates.</li><li><b>Fault rules</b> that compare what equipment does with what it should do, and price the difference.</li><li><b>A forecast</b> of tomorrow's load, cross-checked by the physical model.</li><li><b>An optimizer</b> that plans the next day in 96 quarter-hours, and a gate that refuses unsafe schedules and requires approval.</li><li><b>Savings measurement</b> against a weather-adjusted baseline, with an error band.</li></ul></div></div></section><section class="ch rv" id="steps" aria-labelledby="h-steps"><div class="side"><span class="mono">03 / How it was done</span><h2 class="h3 grad" id="h-steps">Step by step</h2></div><div class="body"><ol class="steps"><li><span class="k mono">Step 01</span><div><h3>Compare the chiller with what it should be doing</h3><div class="prose"><p>A chiller's efficiency is cooling delivered divided by electricity used, and it naturally drops on hot days. So the rule does not look at efficiency alone: it divides measured efficiency by the efficiency expected at that hour's outdoor temperature. For the demo building that ratio slid from 100% to 77% over six weeks. The rule opened a fault after several days below 90% in a row and priced it: 353 kWh, about $56, wasted every day.</p></div><pre><code>ratio = cooling_kw / chiller_kw / expected_cop(outdoor_temp)</code></pre></div></li><li><span class="k mono">Step 02</span><div><h3>Two forecasts, because one cannot see a heat wave</h3><div class="prose"><p>A learned model forecasts tomorrow's load hour by hour, and beats "same hour last week" (6.2% error against 7.3%). But the day after the streamed week is a 40 °C day with a worn chiller, and the model forecast a 390 kW peak where the truth was near 511. Models built from decision trees cannot predict above what they have seen. The physical model the optimizer already uses is run on the same weather forecast as a cross-check, and the warning uses the larger number.</p></div><pre><code>peak = float(max(pred.max(), physics.max()))</code></pre></div></li><li><span class="k mono">Step 03</span><div><h3>Plan the day as one optimization</h3><div class="prose"><p>The plan is a linear program: for each quarter-hour choose cooling power and battery charge or discharge so the day's cost is lowest. The building's own mass is the trick. Cooling it a little more overnight, when power is cheap, stores "coolness" that lets the chiller ease off in the expensive afternoon. The plan knows the chiller is at 75% efficiency because the fault evidence says so.</p></div><pre><code>cost[g] = rate * DT        # energy at the time-of-use price
cost[P] = DEMAND_CHARGE    # plus the charge on a new peak</code></pre></div></li><li><span class="k mono">Step 04</span><div><h3>Comfort is a hard limit, and a person approves</h3><div class="prose"><p>While people are in, the planned temperature must stay between 21.5 and 24.5 °C. That is a constraint, not a preference the optimizer can trade away. A request to widen the band to 27 °C is refused and the attempt is logged. A second, independent check tests every schedule before dispatch, and only an engineer role can approve it: an operator's attempt returns 403.</p></div><pre><code>raise Problem(422, &quot;outside_comfort_envelope&quot;, ...)</code></pre></div></li><li><span class="k mono">Step 05</span><div><h3>Measure the saving, then measure the measurement</h3><div class="prose"><p>A real building cannot be run twice, so savings are estimated: fit a model of daily use on the weeks before, ask it what this week's weather would have used, subtract the actual. A simulator <em>can</em> run the week twice, so the estimate can be graded. It under-credited the cost saving by a third and got the sign of the energy saving wrong, inside its own error band. So the report shows the band and says when a saving is not established.</p></div><pre><code>&quot;established&quot;: bool(abs(s) &gt; band)</code></pre></div></li></ol></div></section><section class="ch rv" id="results" aria-labelledby="h-results"><div class="side"><span class="mono">04 / What it found</span><h2 class="h3 grad" id="h-results">Results</h2></div><div class="body"><div class="prose"><p><b>One week of control</b> on the demo building (hot week, worn chiller), against the fixed schedule in the same weather:</p><table><tr><th></th><th class="num">Fixed</th><th class="num">Planned</th></tr><tr><td>Energy cost</td><td class="num">$5,236</td><td class="num">$3,563</td></tr><tr><td>Peak demand</td><td class="num">519 kW</td><td class="num">361 kW</td></tr><tr><td>Energy used</td><td class="num">30,238 kWh</td><td class="num">28,615 kWh</td></tr><tr><td>Minutes outside comfort band</td><td class="num">n/a</td><td class="num">0</td></tr></table><p><b>The measurement, graded.</b> The baseline method credited $1,103 ± $292 of the true $1,674 cost saving, and 83 ± 65 kW of the true 158 kW peak cut. For energy it reported -1,401 ± 1,678 kWh when the truth was +1,622: inside its own error band, so flagged as not established. The baseline was fitted on cooler weeks while the chiller kept wearing, so it underestimates what the old schedule would have needed.</p><img loading="lazy" decoding="async" src="../../../building-energy-optimizer/shots/savings.jpg" alt="Savings table: energy cost measured $1,103 plus or minus $292 (established) against a true $1,674; peak demand 83 kW plus or minus 65 against a true 158 kW; energy minus 1,401 kWh plus or minus 1,678 (inside the error band) against a true plus 1,622 kWh."><p><b>Fault detection</b> across 20 buildings and a year, 19 planted faults: the rules found 14 with no false alarms. The 5 misses were on equipment that was not running during the fault (a chiller wearing out in winter leaves no trace until it is used). A simple "25% above the usual day" alarm found 10 and raised 74 false alarms.</p><p><b>Forecast:</b> 6.2% hourly error and 8.6% on the daily peak, against 7.3% and 11.7% for "same hour last week".</p><p><b>Checks.</b> 18 tests: the physics (a chiller at 70% efficiency uses 1/0.7 of the power), each fault rule on a hand-built case and silent on a healthy building, the optimizer inside every limit and cheaper in the simulator, the safety check refusing five kinds of bad schedule, the savings maths recovering a known 15% cut, and tenant isolation.</p></div></div></section><section class="ch rv" id="next" aria-labelledby="h-next"><div class="side"><span class="mono">05 / What comes next</span><h2 class="h3 grad" id="h-next">Next</h2></div><div class="body"><div class="prose"><ul><li>Re-plan during the day as the weather and the building drift from the forecast.</li><li>Fix the baseline: account for known faults and fit on a full season, so a contract paid on verified savings is fair.</li><li>Real device connections and a store built for minute-level data.</li></ul></div></div></section>
<aside class="note rv" aria-label="Limitations"><span class="mono">[ Note ]</span><p>Built from a written blueprint as one vertical slice. <b>The buildings are simulated</b>: 20 invented offices with a simple heat model, a chiller, a battery, an invented tariff and planted faults. Nothing here has controlled real equipment, and the demo week (hot weather, a worn chiller) is close to a best case for savings. There is no device connectivity, no time-series database, and only the demo week is stored minute by minute. Not built: Kafka, Terraform, single sign-on.</p></aside>
</div>
</article>
<section class="next wrap rv" aria-labelledby="h-next-project">
  <a href="../claims-intelligence/" data-cursor="Next">
    <p class="top-line mono"><span>Next project</span><span>Case 108 / 236</span></p>
    <h2 class="h2 grad" id="h-next-project">Who Is Really Behind This Insurance Claim?</h2>
    <div class="screen chroma"><video muted loop playsinline autoplay preload="none" poster="../../../claims-intelligence/cover.jpg" width="1162" height="720" aria-label="Who Is Really Behind This Insurance Claim?: the project&#x27;s animated loop"><source src="../../../claims-intelligence/loop.webm" type="video/webm"><source src="../../../claims-intelligence/loop.mp4" type="video/mp4"></video></div>
    <p class="sub mono"><span>Python · Computer vision and graph ML</span><span>2026</span></p>
  </a>
</section>
</main>
<div class="readhud" aria-hidden="true"><span>Case <b>107</b></span><span class="c">Chapter <b>00</b> / 05</span><span>Read <b class="p">00%</b></span></div>
<footer class="site-foot"><span>&copy; 2026 Rishit Raj Mathur, Tampa, FL</span><nav aria-label="Footer"><a href="../../work/">Work</a><a href="https://github.com/mrrishit909" rel="noopener" target="_blank">GitHub</a><a href="https://www.linkedin.com/in/rishitrajmathur" rel="noopener" target="_blank">LinkedIn</a></nav></footer>
<canvas class="stars" aria-hidden="true"></canvas>
<script type="module" src="../../x.js"></script>
<script type="module">
const hud = document.querySelector(".readhud"), pct = hud.querySelector(".p"), chn = hud.querySelector(".c b");
const chs = [...document.querySelectorAll(".ch")];
const vids = [...document.querySelectorAll("video")];
if (matchMedia("(prefers-reduced-motion: reduce)").matches) vids.forEach((v) => { v.removeAttribute("autoplay"); v.pause(); });
else {
  const vo = new IntersectionObserver((es) => es.forEach((e) => { const v = e.target; if (e.isIntersecting) { if (v.preload === "none") { v.preload = "auto"; v.load(); } v.play().catch(() => {}); } else v.pause(); }), { rootMargin: "200px 0px" });
  vids.forEach((v) => vo.observe(v));
}
let ticking = false;
function upd() {
  ticking = false;
  const max = document.documentElement.scrollHeight - innerHeight, y = scrollY;
  pct.textContent = String(Math.round(max > 0 ? (y / max) * 100 : 0)).padStart(2, "0") + "%";
  let k = 0; chs.forEach((c, i) => { if (c.getBoundingClientRect().top < innerHeight * 0.5) k = i + 1; });
  chn.textContent = String(k).padStart(2, "0");
  hud.classList.toggle("on", y > innerHeight * 0.4);
}
addEventListener("scroll", () => { if (!ticking) { ticking = true; requestAnimationFrame(upd); } }, { passive: true });
upd();
</script>
</body>
</html>
