<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Where Can 240 kW of GPUs Go, and What Happens When a CRAC Fails?, Rishit Mathur</title>
<meta name="description" content="A thermal model fitted to sixty days of an invented hall&#x27;s sensors places 24 GPU training servers, raises the set-points (22% less cooling energy) and, when a CRAC unit stops, acts on the sensors instead of itself: the model said 25.7 °C, the hall reached 36.4 °C, and a re-plan with 77 kW of…">
<meta property="og:type" content="website">
<meta property="og:title" content="Where Can 240 kW of GPUs Go, and What Happens When a CRAC Fails?, Rishit Mathur">
<meta property="og:description" content="A thermal model fitted to sixty days of an invented hall&#x27;s sensors places 24 GPU training servers, raises the set-points (22% less cooling energy) and, when a CRAC unit stops, acts on the sensors instead of itself: the model said 25.7 °C, the hall reached 36.4 °C, and a re-plan with 77 kW of…">
<meta property="og:image" content="../../../datacenter-cooling-optimizer/cover.jpg">
<meta name="theme-color" content="#000000">
<script>document.documentElement.classList.add("js")</script>
<link rel="icon" href="../../favicon.svg" type="image/svg+xml">
<link rel="preload" as="font" type="font/woff2" href="../../../vendor/fonts/InterTight-latin.woff2" crossorigin>
<link rel="preload" as="image" href="../../../datacenter-cooling-optimizer/cover-800.webp" fetchpriority="high">
<link rel="stylesheet" href="../../x.css">
<style>body::before { content: ""; position: fixed; left: 0; right: 0; top: 0; height: 84px; z-index: 25; pointer-events: none; background: linear-gradient(#000 35%, rgba(0,0,0,0)); }
.screen.chroma { box-shadow: -1px 0 0 rgba(255,70,90,.45), 1px 0 0 rgba(70,210,255,.5), 0 0 0 1px rgba(0,0,0,.6), 0 0 60px -12px rgba(47,143,230,.55), 0 30px 120px -40px rgba(47,143,230,.5); }
.screen .hud { position: absolute; z-index: 2; left: 14px; right: 14px; display: flex; justify-content: space-between; gap: 12px; font: 400 var(--fs-hud)/1 var(--mono); letter-spacing: .14em; text-transform: uppercase; color: rgba(255,255,255,.75); text-shadow: 0 0 8px #000; pointer-events: none; }
.screen .hud.t { top: 14px; } .screen .hud.b { bottom: 14px; }
.screen .hud .live::before { content: ""; display: inline-block; width: 6px; height: 6px; margin-right: 8px; border-radius: 50%; background: var(--blue); box-shadow: 0 0 8px var(--blue); animation: blink 1.6s steps(2) infinite; }
@keyframes blink { 50% { opacity: .25; } }
.corner { position: absolute; width: 14px; height: 14px; border: 1px solid var(--blue-hi); z-index: 2; pointer-events: none; }
.corner.a { left: -7px; top: -7px; border-width: 1px 0 0 1px; } .corner.b { right: -7px; top: -7px; border-width: 1px 1px 0 0; }
.corner.c { left: -7px; bottom: -7px; border-width: 0 0 1px 1px; } .corner.d { right: -7px; bottom: -7px; border-width: 0 1px 1px 0; }
.frame { position: relative; }
.hero { padding-top: 4vh; }
.hero .crumb { display: flex; justify-content: space-between; gap: 16px; flex-wrap: wrap; color: var(--w60); margin-bottom: 7vh; }
.hero .crumb a { color: var(--w60); text-decoration: none; } .hero .crumb a:hover { color: var(--white); }
.hero .crumb .n { color: var(--white); }
.hero .h1 { font-size: clamp(2.6rem, 1.2rem + 4.6vw, 6.4rem); max-width: 15ch; padding-bottom: .14em; text-wrap: balance; }
.hero .lead { max-width: 46ch; margin: 28px 0 0; }
.hero .meta { display: grid; grid-template-columns: 1fr auto; gap: 32px; align-items: end; margin-top: 48px; padding-top: 22px; border-top: 1px solid var(--w10); }
.hero .links { display: flex; gap: 10px; flex-wrap: wrap; justify-content: flex-end; }
a.brk { text-decoration: none; transition: border-color var(--t-fast), color var(--t-fast), background var(--t-fast); }
a.brk:hover, a.brk:focus-visible { border-color: var(--blue-hi); color: var(--white); background: rgba(47,143,230,.12); outline: none; }
a.brk.go { color: var(--white); border-color: rgba(159,208,255,.5); }
.hero .frame { margin-top: 9vh; }
.stack { display: flex; flex-wrap: wrap; gap: 8px; margin-top: 18px; }
.chapters { margin-top: 18vh; }
.ch { display: grid; grid-template-columns: minmax(0, 4fr) minmax(0, 8fr); gap: 40px; padding: 9vh 0; border-top: 1px solid var(--w10); }
.ch .side { position: sticky; top: 110px; align-self: start; }
.ch .side .mono { color: var(--blue-hi); display: block; margin-bottom: 18px; }
.ch .side .h3 { max-width: 12ch; }
.ch .body { min-width: 0; }
.ch .prose { font-size: 1.06rem; line-height: 1.65; overflow-wrap: anywhere; }
.ch .prose > :first-child { margin-top: 0; }
.prose img { width: 100%; height: auto; margin: 28px 0; border: 1px solid rgba(159,208,255,.22); background: #07090c; }
.prose ul { padding-left: 1.1em; } .prose li::marker { color: var(--blue); }
.prose em { color: var(--white); font-style: italic; }
.prose table { margin: 20px 0; display: block; max-width: 100%; overflow-x: auto; }
.prose th { color: var(--w60); }
pre { margin: 18px 0 0; padding: 18px 20px; overflow-x: auto; max-width: 100%; background: #05070a; border: 1px solid var(--w10); border-left: 1px solid var(--blue); font: 400 12.5px/1.6 var(--mono); color: var(--blue-hi); }
.steps { list-style: none; margin: 0; padding: 0; counter-reset: s; }
.steps li { display: grid; grid-template-columns: 64px minmax(0, 1fr); gap: 8px 20px; padding: 30px 0; border-top: 1px solid var(--w06); }
.steps li > * { min-width: 0; }
.steps li:first-child { border-top: 0; padding-top: 0; }
.steps .k { color: var(--w60); padding-top: 6px; }
.steps h3 { margin: 0 0 12px; font-weight: 300; font-size: 1.35rem; line-height: 1.2; letter-spacing: -.01em; }
.note { margin-top: 9vh; padding: 26px 28px; border: 1px solid var(--w10); background: rgba(255,255,255,.02); display: grid; grid-template-columns: minmax(0, 4fr) minmax(0, 8fr); gap: 40px; }
.note .mono { color: var(--w60); }
.note p { margin: 0; color: var(--w60); max-width: 68ch; }
.next { margin-top: 20vh; }
.next a { display: block; text-decoration: none; }
.next .top-line { display: flex; justify-content: space-between; gap: 16px; color: var(--w60); margin-bottom: 26px; }
.next .h2 { font-size: clamp(2.4rem, 1rem + 4.4vw, 6rem); line-height: .98; max-width: 16ch; margin-bottom: 6vh; text-wrap: balance; transition: letter-spacing var(--t-slow) var(--ease-out); }
.next a:hover .h2 { letter-spacing: -.045em; }
.next .screen { transition: transform var(--t-slow) var(--ease-out); }
.next a:hover .screen { transform: scale(.985); }
.next .sub { display: flex; justify-content: space-between; gap: 16px; margin-top: 18px; color: var(--w60); }
.readhud { position: fixed; left: var(--pad); bottom: var(--pad); z-index: 20; display: flex; gap: 22px; font: 400 var(--fs-hud)/1 var(--mono); letter-spacing: .14em; text-transform: uppercase; color: var(--w60); mix-blend-mode: difference; pointer-events: none; opacity: 0; transition: opacity .4s; }
.readhud b { color: var(--white); font-weight: 400; font-variant-numeric: tabular-nums; }
.readhud.on { opacity: 1; }
@media (max-width: 900px) {
  .ch, .note { grid-template-columns: 1fr; gap: 22px; }
  .ch .side { position: static; }
  .ch .side .h3 { max-width: none; }
  .hero .meta { grid-template-columns: 1fr; gap: 24px; }
  .hero .links { justify-content: flex-start; }
}
@media (max-width: 560px) {
  .hero .crumb { margin-bottom: 5vh; }
  .hero .crumb .k { display: none; }
  .hero .frame { margin-top: 6vh; }
  .corner { width: 10px; height: 10px; }
  .corner.a, .corner.c { left: -5px; } .corner.b, .corner.d { right: -5px; } .corner.a, .corner.b { top: -5px; } .corner.c, .corner.d { bottom: -5px; }
  .screen .hud { font-size: 9px; left: 10px; right: 10px; } .screen .hud.t { top: 10px; } .screen .hud.b { bottom: 10px; }
  .screen .hud .x { display: none; }
  .chapters { margin-top: 12vh; }
  .ch { padding: 7vh 0; }
  .ch .prose { font-size: 1rem; }
  .steps li { grid-template-columns: minmax(0, 1fr); padding: 24px 0; }
  .steps .k { padding: 0; }
  .note { padding: 20px; }
  .next { margin-top: 14vh; }
  .readhud { gap: 14px; }
  .readhud .c { display: none; }
}
</style>
</head>
<body>
<a class="skip" href="#main">Skip to content</a>
<header class="top"><a class="logo" href="../../">Rishit Mathur</a><nav aria-label="Primary"><a href="../../work/" aria-current="page">Work</a><a href="../../about/">About</a><a href="../../contact/">Contact</a><button class="sound keep" type="button" aria-pressed="false"><i><b></b><b></b><b></b></i><span class="lbl">Sound off</span></button></nav></header>
<main id="main" class="page">
<article>
<section class="hero wrap" aria-labelledby="title">
  <p class="crumb mono"><a href="../../work/">[ Work ]</a><span class="k">Python · thermal surrogate · MILP / LP</span><span>Case <span class="n">157</span> / 236</span></p>
  <h1 class="h1 grad" id="title">Where Can 240 kW of GPUs Go, and What Happens When a CRAC Fails?</h1>
  <p class="lead">A thermal model fitted to sixty days of an invented hall&#x27;s sensors places 24 GPU training servers, raises the set-points (22% less cooling energy) and, when a CRAC unit stops, acts on the sensors instead of itself: the model said 25.7 °C, the hall reached 36.4 °C, and a re-plan with 77 kW of approved power caps brought every rack back under 27 °C.</p>
  <div class="meta"><div class="hud-row"><span>Kind<b>Python</b></span><span>Year<b>2026</b></span><span>Tools<b>08</b></span><span>Status<b>Has demo</b></span></div><div class="links"><a class="brk go" href="../../../datacenter-cooling-optimizer/demo/" data-cursor="Open">[ Run the six-step demo ]</a><a class="brk" href="https://github.com/mrrishit909/datacenter-cooling-optimizer" target="_blank" rel="noopener" data-cursor="Code">[ Code on GitHub ]</a></div></div>
  <div class="frame"><div class="screen chroma"><video muted loop playsinline preload="none" poster="../../../datacenter-cooling-optimizer/cover-800.webp" width="1162" height="720" aria-label="Where Can 240 kW of GPUs Go, and What Happens When a CRAC Fails?: the project&#x27;s animated loop"><source src="../../../datacenter-cooling-optimizer/loop.webm" type="video/webm"><source src="../../../datacenter-cooling-optimizer/loop.mp4" type="video/mp4"></video>
    <div class="hud t"><span class="live">Running</span><span class="x">datacenter-cooling-optimizer/loop.webm</span></div>
    <div class="hud b"><span>[157]</span><span class="x">1162 x 720</span></div></div>
    <i class="corner a"></i><i class="corner b"></i><i class="corner c"></i><i class="corner d"></i></div>
  <div class="stack" aria-label="Tools"><span class="brk">Python</span><span class="brk">FastAPI</span><span class="brk">PostgreSQL 16 (row-level security)</span><span class="brk">Bounded ridge regression</span><span class="brk">SciPy MILP and LP (HiGHS)</span><span class="brk">Closed-loop control</span><span class="brk">Docker Compose</span><span class="brk">9 tests</span></div>
</section>
<div class="chapters wrap">
<section class="ch rv" id="problem" aria-labelledby="h-problem"><div class="side"><span class="mono">01 / The problem</span><h2 class="h3 grad" id="h-problem">What needed answering</h2></div><div class="body"><div class="prose"><p>An AI compute operator is about to rack 24 more GPU training servers, 240 kW, in a hall that already runs 416 kW. Where should they go, how warm can the cooling run afterwards, and what happens when one of the four CRAC units stops at the afternoon peak? A thermal model can answer the first two cheaply from the hall's own sensor history. The third is the dangerous one: the history has never shown an aisle short of air. <em>Can a model fitted to the sensors place the load, save cooling energy, and still keep the racks under 27 °C when something happens that it has never seen?</em></p><p>Blueprint 19 of twenty in a fourth build book, built as its demo scenario end to end.</p></div></div></section><section class="ch rv" id="built" aria-labelledby="h-built"><div class="side"><span class="mono">02 / What was built</span><h2 class="h3 grad" id="h-built">The build</h2></div><div class="body"><div class="prose"><p>A Python service on PostgreSQL with a background worker and a web page, started by one <code>docker compose up</code>.</p><ul><li><b>A simulated hall</b>: 48 racks in two cold aisles, four CRACs, supply-air mixing, recirculation strongest at the row ends, hidden airflow starvation, sensor offsets and noise, sixty days of hourly telemetry.</li><li><b>A thermal surrogate</b> per rack, fitted to the readings by bounded ridge regression, checked on held-back days and on each unit's held-out maintenance stop, promoted only if it beats the design rule.</li><li><b>Placement</b> by MILP against the scheduler's first fit, and <b>set-points</b> by LP with a safety margin that doubles outside the fitted load.</li><li><b>A closed loop for a CRAC failure</b>: a model-free automatic response, the sensors read, the model corrected, an LP re-plan of set-points and GPU power caps, approved by the facility manager.</li></ul></div></div></section><section class="ch rv" id="steps" aria-labelledby="h-steps"><div class="side"><span class="mono">03 / How it was done</span><h2 class="h3 grad" id="h-steps">Step by step</h2></div><div class="body"><ol class="steps"><li><span class="k mono">Step 01</span><div><h3>A hall and sixty days of sensors</h3><div class="prose"><p>Four rows of twelve racks facing two cold aisles, a CRAC unit at each end of each aisle, 27 GPU servers already installed. Sixty days of hourly readings, 218,524 of them: inlet temperature at the top of every rack, power on each rack's CPU and GPU branches, each unit's supply temperature and status, including one eight-hour maintenance stop per unit. Live readings are checked one by one; an unknown sensor, an 85 °C inlet and a timestamp from the future are refused.</p></div><pre tabindex="0"><code>why = (&quot;unknown sensor&quot; if not s else &quot;timestamp has no time zone&quot; if r.at.tzinfo is None
       else &quot;timestamp is in the future&quot; if r.at &gt; now + 5 min else ...)</code></pre></div></li><li><span class="k mono">Step 02</span><div><h3>A thermal model from the readings alone</h3><div class="prose"><p>Per rack: the supply air of each unit (a stopped unit's share comes from the running ones), which units were stopped, and the power of every rack in the aisle, by ridge regression with no negative heat or supply terms. On ten held-back days it is off by 0.22 °C against 0.81 °C for the design rule of thumb, supply air plus 1.5 °C. It finds the true recirculation pattern (correlation 0.67 across racks, 9% high on average). The margin it plans with is its 99th-percentile error, 0.7 °C.</p></div><pre tabindex="0"><code>b = lsq_linear(ridge_augmented(X), y, bounds=(lo, inf)).x   # heat and supply terms &gt;= 0</code></pre></div></li><li><span class="k mono">Step 03</span><div><h3>Placing the surge, then running warmer</h3><div class="prose"><p>First fit puts all 24 servers in row A, aisle 1 at 519 kW against 246 kW. The MILP spreads them (439 / 326 kW), predicting a hottest inlet of 22.3 °C against 25.5 °C. The surge is beyond anything in the history, so the margin doubles to 1.4 °C and each aisle's airflow is held under 85% of what its units deliver. The set-point LP then raises the units to 21 / 21 / 22.5 / 21 °C: in the simulated hall the hottest rack reaches 26.6 °C and cooling energy falls from 7.2 to 5.6 MWh for the day.</p></div><pre tabindex="0"><code>res = linprog(-ones, A_ub=B, b_ub=27 - margin - c - A @ load, bounds=[(16, 27)] * running)</code></pre></div></li><li><span class="k mono">Step 04</span><div><h3>A CRAC fails, and the model is not trusted</h3><div class="prose"><p>Asked what happens if CRAC-1 stops, the model predicts 25.7 °C and nothing over the limit; the simulated hall would reach 36.4 °C with 24 racks over 27 °C. The model flags itself: aisle 1 would need 138% of its remaining air and the most it had seen was 80%. So the automatic response needs no model: every running unit to 16 °C. Ten minutes later the sensors read 31.6 °C with 16 racks over. The gap between readings and prediction is taken as starvation that shrinks as airflow use falls, and an LP proposes caps on eight racks, 77 kW of GPU power.</p></div><pre tabindex="0"><code>kappa = where(starving, clip(read - pred, 0) / (use - 0.85), 0)
sp, cap = replan(m, inv, load, gpu, on, margin, offset=offset, kappa=kappa)</code></pre></div></li><li><span class="k mono">Step 05</span><div><h3>Approval, and the outcome in the hall</h3><div class="prose"><p>Caps slow customers' training jobs, so the operator cannot apply them; the facility manager does. The simulated hall then runs the rest of the day at 25.1 °C at worst, no rack over 27 °C, 69 kW of GPU power given up. Every decision is stored with its model version, inputs hash, confidence and policy state, and every step is in a hash-chained audit log.</p></div><pre tabindex="0"><code>if &quot;actions:approve&quot; not in PERMISSIONS[ctx.role]:
    raise Problem(403, &quot;forbidden&quot;, &quot;approval needs the facility manager&quot;)</code></pre></div></li></ol></div></section><section class="ch rv" id="results" aria-labelledby="h-results"><div class="side"><span class="mono">04 / What it found</span><h2 class="h3 grad" id="h-results">Results</h2></div><div class="body"><div class="prose"><p><b>The demo.</b> The set-point plan against fixed 18 °C, planned and in the simulated hall:</p><img loading="lazy" decoding="async" src="../../../datacenter-cooling-optimizer/shots/cooling.jpg" alt="Cooling card: set-points 21.0, 21.0, 22.5, 21.0 °C applied automatically; predicted hottest 25.4 °C against a limit of 27 less 1.4; simulated hall 26.6 °C with 0 racks over 27; cooling energy 5.6 MWh against 7.2 at 18 °C; PUE 1.382 against 1.476; cooling cost $359 against $462; a table of planner's estimates and simulated-hall figures with CO2."><p>CRAC-1 stopped, the other units at 16 °C, ten minutes later:</p><img loading="lazy" decoding="async" src="../../../datacenter-cooling-optimizer/shots/failure.jpg" alt="Failure card: automatic response 16 °C, sensors 31.6 °C with 16 racks over 27, the model had said 25.7 °C, re-plan 77 kW capped on 8 racks needing approval, predicted 26.1 °C after it; a map of the hall with CRAC-1 struck out and rows A and B shaded orange to red up to 31.6 °C at B01, rows C and D blue around 18 to 20 °C."><p><b>On five other simulated halls</b> (each unit stopped in turn after each placement, 40 failures):</p><table><tr><th></th><th class="num">System</th><th class="num">Baseline</th></tr><tr><td>Model error, ordinary days</td><td class="num">0.22 °C (0.29-0.34 vs true inlet)</td><td class="num">0.72-0.86 °C design rule</td></tr><tr><td>Cooling energy saved vs 18 °C</td><td class="num">23-29% thermal-aware</td><td class="num">7-21% first fit</td></tr><tr><td>Unit stops, thermal-aware: any rack over 27 °C</td><td class="num">0 of 20, 19 kW capped on average</td><td class="num">7 of 20 runbook; 20 of 20 no action</td></tr><tr><td>Unit stops, first fit</td><td class="num">0 of 20, 75 kW capped; 3 needed the fallback</td><td class="num">10 of 20 runbook</td></tr><tr><td>Model's own failure prediction</td><td class="num">flagged 4 of 32 real violations</td><td class="num">2.0-18.9 °C too cool</td></tr></table><p>The model is excellent inside its experience and blind outside it: with a unit stopped at surge load it predicted 2-19 °C too cool, and acting on it would have overheated racks. The closed loop works because it trusts the sensors. The runbook alone was not bad (13 of 20 thermal-aware failures stayed within the limit); the system's contribution there is the racks the runbook misses and caps sized to them. Placement barely mattered on an ordinary day and a lot when a unit failed.</p><p><b>Honest limits.</b> A lumped simulator, not CFD; the model that scores is the generator; caps and set-points are the only levers.</p><p><b>Checks.</b> 9 tests, including: supply air shifts every inlet one for one and a starved aisle runs hot, the surrogate beats the design rule with no negative terms, placement respects slots, rows and the airflow rule and beats first fit, the cooling plan keeps the margin, the closed loop caps only what it must and leaves no rack over the limit, the demo end to end, idempotent replay, approval rules, and one operator cannot see another's hall.</p></div></div></section><section class="ch rv" id="next" aria-labelledby="h-next"><div class="side"><span class="mono">05 / What comes next</span><h2 class="h3 grad" id="h-next">Next</h2></div><div class="body"><div class="prose"><ul><li>CFD runs of starved-aisle cases to give the model the experience its history lacks.</li><li>Pausing or migrating low-priority jobs as a lever beside power caps.</li><li>Materialised hourly aggregates so reads stop rebuilding the forecast from raw telemetry.</li></ul></div></div></section>
<aside class="note rv" aria-label="Limitations"><span class="mono">[ Note ]</span><p>Built from a written blueprint as one vertical slice. <b>The hall is simulated</b>: racks, loads, sensors, CRAC units, prices and the physics that moves heat through the room come from a lumped simulator in the repository, not CFD and not a real data center. The models see only the simulated sensor readings and the inventory; the simulator's true temperatures are used only to score them. No language model is used. Not built: CFD, job migration or pausing, chiller plant and humidity, carbon-aware scheduling, Kafka, Terraform, single sign-on.</p></aside>
</div>
</article>
<section class="next wrap rv" aria-labelledby="h-next-project">
  <a href="../ma-integration-intelligence/" data-cursor="Next">
    <p class="top-line mono"><span>Next project</span><span>Case 158 / 236</span></p>
    <h2 class="h2 grad" id="h-next-project">Will the Synergies Pay for the Premium?</h2>
    <div class="screen chroma"><video muted loop playsinline preload="none" poster="../../../ma-integration-intelligence/cover-800.webp" width="1162" height="720" aria-label="Will the Synergies Pay for the Premium?: the project&#x27;s animated loop"><source src="../../../ma-integration-intelligence/loop.webm" type="video/webm"><source src="../../../ma-integration-intelligence/loop.mp4" type="video/mp4"></video></div>
    <p class="sub mono"><span>Python · Statistics · Monte Carlo</span><span>2026</span></p>
  </a>
</section>
</main>
<div class="readhud" aria-hidden="true"><span>Case <b>157</b></span><span class="c">Chapter <b>00</b> / 05</span><span>Read <b class="p">00%</b></span></div>
<footer class="site-foot"><span>&copy; 2026 Rishit Raj Mathur, Tampa, FL</span><nav aria-label="Footer"><a href="../../work/">Work</a><a href="https://github.com/mrrishit909" rel="noopener" target="_blank">GitHub</a><a href="https://www.linkedin.com/in/rishitrajmathur" rel="noopener" target="_blank">LinkedIn</a></nav></footer>
<canvas class="stars" aria-hidden="true"></canvas>
<script type="module" src="../../x.js"></script>
<script type="module">
const hud = document.querySelector(".readhud"), pct = hud.querySelector(".p"), chn = hud.querySelector(".c b");
const chs = [...document.querySelectorAll(".ch")];
const vids = [...document.querySelectorAll("video")];
if (matchMedia("(prefers-reduced-motion: reduce)").matches) vids.forEach((v) => { v.removeAttribute("autoplay"); v.pause(); });
else {
  const vo = new IntersectionObserver((es) => es.forEach((e) => { const v = e.target; if (e.isIntersecting) { if (v.preload === "none") { v.preload = "auto"; v.load(); } v.play().catch(() => {}); } else v.pause(); }), { rootMargin: "200px 0px" });
  const go = () => vids.forEach((v) => vo.observe(v));
  if (document.readyState === "complete") go(); else addEventListener("load", go, { once: true });
}
let ticking = false;
function upd() {
  ticking = false;
  const max = document.documentElement.scrollHeight - innerHeight, y = scrollY;
  pct.textContent = String(Math.round(max > 0 ? (y / max) * 100 : 0)).padStart(2, "0") + "%";
  let k = 0; chs.forEach((c, i) => { if (c.getBoundingClientRect().top < innerHeight * 0.5) k = i + 1; });
  chn.textContent = String(k).padStart(2, "0");
  hud.classList.toggle("on", y > innerHeight * 0.4 && document.querySelector(".next").getBoundingClientRect().top > innerHeight * 0.7);
}
addEventListener("scroll", () => { if (!ticking) { ticking = true; requestAnimationFrame(upd); } }, { passive: true });
upd();
</script>
</body>
</html>
