<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>How Much Can 10,000 Homes Really Give the Grid at 6 p.m.?, Rishit Mathur</title>
<meta name="description" content="A virtual power plant for an invented aggregator&#x27;s 10,000 thermostats, EV chargers, batteries and solar roofs: availability learned from telemetry (41.9 MW on the nameplate, about 13 MW really), a bid sized to that, a dispatch plan that respects every feeder through the rebound, a gateway lost…">
<meta property="og:type" content="website">
<meta property="og:title" content="How Much Can 10,000 Homes Really Give the Grid at 6 p.m.?, Rishit Mathur">
<meta property="og:description" content="A virtual power plant for an invented aggregator&#x27;s 10,000 thermostats, EV chargers, batteries and solar roofs: availability learned from telemetry (41.9 MW on the nameplate, about 13 MW really), a bid sized to that, a dispatch plan that respects every feeder through the rebound, a gateway lost…">
<meta property="og:image" content="../../../virtual-power-plant/cover.jpg">
<meta name="theme-color" content="#000000">
<script>document.documentElement.classList.add("js")</script>
<link rel="icon" href="../../favicon.svg" type="image/svg+xml">
<link rel="preload" as="font" type="font/woff2" href="../../../vendor/fonts/InterTight-latin.woff2" crossorigin>
<link rel="preload" as="image" href="../../../virtual-power-plant/cover-800.webp" fetchpriority="high">
<link rel="stylesheet" href="../../x.css">
<style>body::before { content: ""; position: fixed; left: 0; right: 0; top: 0; height: 84px; z-index: 25; pointer-events: none; background: linear-gradient(#000 35%, rgba(0,0,0,0)); }
.screen.chroma { box-shadow: -1px 0 0 rgba(255,70,90,.45), 1px 0 0 rgba(70,210,255,.5), 0 0 0 1px rgba(0,0,0,.6), 0 0 60px -12px rgba(47,143,230,.55), 0 30px 120px -40px rgba(47,143,230,.5); }
.screen .hud { position: absolute; z-index: 2; left: 14px; right: 14px; display: flex; justify-content: space-between; gap: 12px; font: 400 var(--fs-hud)/1 var(--mono); letter-spacing: .14em; text-transform: uppercase; color: rgba(255,255,255,.75); text-shadow: 0 0 8px #000; pointer-events: none; }
.screen .hud.t { top: 14px; } .screen .hud.b { bottom: 14px; }
.screen .hud .live::before { content: ""; display: inline-block; width: 6px; height: 6px; margin-right: 8px; border-radius: 50%; background: var(--blue); box-shadow: 0 0 8px var(--blue); animation: blink 1.6s steps(2) infinite; }
@keyframes blink { 50% { opacity: .25; } }
.corner { position: absolute; width: 14px; height: 14px; border: 1px solid var(--blue-hi); z-index: 2; pointer-events: none; }
.corner.a { left: -7px; top: -7px; border-width: 1px 0 0 1px; } .corner.b { right: -7px; top: -7px; border-width: 1px 1px 0 0; }
.corner.c { left: -7px; bottom: -7px; border-width: 0 0 1px 1px; } .corner.d { right: -7px; bottom: -7px; border-width: 0 1px 1px 0; }
.frame { position: relative; }
.hero { padding-top: 4vh; }
.hero .crumb { display: flex; justify-content: space-between; gap: 16px; flex-wrap: wrap; color: var(--w60); margin-bottom: 7vh; }
.hero .crumb a { color: var(--w60); text-decoration: none; } .hero .crumb a:hover { color: var(--white); }
.hero .crumb .n { color: var(--white); }
.hero .h1 { font-size: clamp(2.6rem, 1.2rem + 4.6vw, 6.4rem); max-width: 15ch; padding-bottom: .14em; text-wrap: balance; }
.hero .lead { max-width: 46ch; margin: 28px 0 0; }
.hero .meta { display: grid; grid-template-columns: 1fr auto; gap: 32px; align-items: end; margin-top: 48px; padding-top: 22px; border-top: 1px solid var(--w10); }
.hero .links { display: flex; gap: 10px; flex-wrap: wrap; justify-content: flex-end; }
a.brk { text-decoration: none; transition: border-color var(--t-fast), color var(--t-fast), background var(--t-fast); }
a.brk:hover, a.brk:focus-visible { border-color: var(--blue-hi); color: var(--white); background: rgba(47,143,230,.12); outline: none; }
a.brk.go { color: var(--white); border-color: rgba(159,208,255,.5); }
.hero .frame { margin-top: 9vh; }
.stack { display: flex; flex-wrap: wrap; gap: 8px; margin-top: 18px; }
.chapters { margin-top: 18vh; }
.ch { display: grid; grid-template-columns: minmax(0, 4fr) minmax(0, 8fr); gap: 40px; padding: 9vh 0; border-top: 1px solid var(--w10); }
.ch .side { position: sticky; top: 110px; align-self: start; }
.ch .side .mono { color: var(--blue-hi); display: block; margin-bottom: 18px; }
.ch .side .h3 { max-width: 12ch; }
.ch .body { min-width: 0; }
.ch .prose { font-size: 1.06rem; line-height: 1.65; overflow-wrap: anywhere; }
.ch .prose > :first-child { margin-top: 0; }
.prose img { width: 100%; height: auto; margin: 28px 0; border: 1px solid rgba(159,208,255,.22); background: #07090c; }
.prose ul { padding-left: 1.1em; } .prose li::marker { color: var(--blue); }
.prose em { color: var(--white); font-style: italic; }
.prose table { margin: 20px 0; display: block; max-width: 100%; overflow-x: auto; }
.prose th { color: var(--w60); }
pre { margin: 18px 0 0; padding: 18px 20px; overflow-x: auto; max-width: 100%; background: #05070a; border: 1px solid var(--w10); border-left: 1px solid var(--blue); font: 400 12.5px/1.6 var(--mono); color: var(--blue-hi); }
.steps { list-style: none; margin: 0; padding: 0; counter-reset: s; }
.steps li { display: grid; grid-template-columns: 64px minmax(0, 1fr); gap: 8px 20px; padding: 30px 0; border-top: 1px solid var(--w06); }
.steps li > * { min-width: 0; }
.steps li:first-child { border-top: 0; padding-top: 0; }
.steps .k { color: var(--w60); padding-top: 6px; }
.steps h3 { margin: 0 0 12px; font-weight: 300; font-size: 1.35rem; line-height: 1.2; letter-spacing: -.01em; }
.note { margin-top: 9vh; padding: 26px 28px; border: 1px solid var(--w10); background: rgba(255,255,255,.02); display: grid; grid-template-columns: minmax(0, 4fr) minmax(0, 8fr); gap: 40px; }
.note .mono { color: var(--w60); }
.note p { margin: 0; color: var(--w60); max-width: 68ch; }
.next { margin-top: 20vh; }
.next a { display: block; text-decoration: none; }
.next .top-line { display: flex; justify-content: space-between; gap: 16px; color: var(--w60); margin-bottom: 26px; }
.next .h2 { font-size: clamp(2.4rem, 1rem + 4.4vw, 6rem); line-height: .98; max-width: 16ch; margin-bottom: 6vh; text-wrap: balance; transition: letter-spacing var(--t-slow) var(--ease-out); }
.next a:hover .h2 { letter-spacing: -.045em; }
.next .screen { transition: transform var(--t-slow) var(--ease-out); }
.next a:hover .screen { transform: scale(.985); }
.next .sub { display: flex; justify-content: space-between; gap: 16px; margin-top: 18px; color: var(--w60); }
.readhud { position: fixed; left: var(--pad); bottom: var(--pad); z-index: 20; display: flex; gap: 22px; font: 400 var(--fs-hud)/1 var(--mono); letter-spacing: .14em; text-transform: uppercase; color: var(--w60); mix-blend-mode: difference; pointer-events: none; opacity: 0; transition: opacity .4s; }
.readhud b { color: var(--white); font-weight: 400; font-variant-numeric: tabular-nums; }
.readhud.on { opacity: 1; }
@media (max-width: 900px) {
  .ch, .note { grid-template-columns: 1fr; gap: 22px; }
  .ch .side { position: static; }
  .ch .side .h3 { max-width: none; }
  .hero .meta { grid-template-columns: 1fr; gap: 24px; }
  .hero .links { justify-content: flex-start; }
}
@media (max-width: 560px) {
  .hero .crumb { margin-bottom: 5vh; }
  .hero .crumb .k { display: none; }
  .hero .frame { margin-top: 6vh; }
  .corner { width: 10px; height: 10px; }
  .corner.a, .corner.c { left: -5px; } .corner.b, .corner.d { right: -5px; } .corner.a, .corner.b { top: -5px; } .corner.c, .corner.d { bottom: -5px; }
  .screen .hud { font-size: 9px; left: 10px; right: 10px; } .screen .hud.t { top: 10px; } .screen .hud.b { bottom: 10px; }
  .screen .hud .x { display: none; }
  .chapters { margin-top: 12vh; }
  .ch { padding: 7vh 0; }
  .ch .prose { font-size: 1rem; }
  .steps li { grid-template-columns: minmax(0, 1fr); padding: 24px 0; }
  .steps .k { padding: 0; }
  .note { padding: 20px; }
  .next { margin-top: 14vh; }
  .readhud { gap: 14px; }
  .readhud .c { display: none; }
}
</style>
</head>
<body>
<a class="skip" href="#main">Skip to content</a>
<header class="top"><a class="logo" href="../../">Rishit Mathur</a><nav aria-label="Primary"><a href="../../work/" aria-current="page">Work</a><a href="../../about/">About</a><a href="../../contact/">Contact</a><button class="sound keep" type="button" aria-pressed="false"><i><b></b><b></b><b></b></i><span class="lbl">Sound [off]</span></button></nav></header>
<main id="main" class="page">
<article>
<section class="hero wrap" aria-labelledby="title">
  <p class="crumb mono"><a href="../../work/">[ Work ]</a><span class="k">Python · LP dispatch · demand response</span><span>Case <span class="n">155</span> / 236</span></p>
  <h1 class="h1 grad" id="title">How Much Can 10,000 Homes Really Give the Grid at 6 p.m.?</h1>
  <p class="lead">A virtual power plant for an invented aggregator&#x27;s 10,000 thermostats, EV chargers, batteries and solar roofs: availability learned from telemetry (41.9 MW on the nameplate, about 13 MW really), a bid sized to that, a dispatch plan that respects every feeder through the rebound, a gateway lost mid-event, and a market baseline that credits 28% less than was delivered.</p>
  <div class="meta"><div class="hud-row"><span>Kind<b>Python</b></span><span>Year<b>2026</b></span><span>Tools<b>09</b></span><span>Status<b>Has demo</b></span></div><div class="links"><a class="brk go" href="../../../virtual-power-plant/demo/" data-cursor="Open">[ Run the five-step demo ]</a><a class="brk" href="https://github.com/mrrishit909/virtual-power-plant" target="_blank" rel="noopener" data-cursor="Code">[ Code on GitHub ]</a></div></div>
  <div class="frame"><div class="screen chroma"><video muted loop playsinline preload="none" poster="../../../virtual-power-plant/cover-800.webp" width="1162" height="720" aria-label="How Much Can 10,000 Homes Really Give the Grid at 6 p.m.?: the project&#x27;s animated loop"><source src="../../../virtual-power-plant/loop.webm" type="video/webm"><source src="../../../virtual-power-plant/loop.mp4" type="video/mp4"></video>
    <div class="hud t"><span class="live">Running</span><span class="x">virtual-power-plant/loop.webm</span></div>
    <div class="hud b"><span>[155]</span><span class="x">1162 x 720</span></div></div>
    <i class="corner a"></i><i class="corner b"></i><i class="corner c"></i><i class="corner d"></i></div>
  <div class="stack" aria-label="Tools"><span class="brk">Python</span><span class="brk">FastAPI</span><span class="brk">PostgreSQL 16 (row-level security)</span><span class="brk">SciPy linprog (HiGHS)</span><span class="brk">Discrete-time hazard MLE</span><span class="brk">Monte Carlo bid sizing</span><span class="brk">M&amp;V baselines (10-in-10)</span><span class="brk">Docker Compose</span><span class="brk">8 tests</span></div>
</section>
<div class="chapters wrap">
<section class="ch rv" id="problem" aria-labelledby="h-problem"><div class="side"><span class="mono">01 / The problem</span><h2 class="h3 grad" id="h-problem">What needed answering</h2></div><div class="body"><div class="prose"><p>An aggregator sells a fleet of home devices to the grid as if it were a power plant: so many megawatts for three hours on a hot evening. The registry says what every thermostat, charger and battery is rated for, but on the night owners give up, cars are not plugged in, batteries are half worn and keep a reserve nobody told the registry about, and the load comes back when the event ends. Bid too much and the penalties eat the payment; bid too little and the fleet is idle. The market then pays on a baseline that is its own estimate of what the homes would have used. <em>Can a platform learn what the fleet will really give, bid it, dispatch it without overloading a feeder, survive losing contact with part of it, and say honestly how the money came out?</em></p><p>Blueprint 17 of twenty in a fourth build book, built as its demo scenario end to end.</p></div></div></section><section class="ch rv" id="built" aria-labelledby="h-built"><div class="side"><span class="mono">02 / What was built</span><h2 class="h3 grad" id="h-built">The build</h2></div><div class="body"><div class="prose"><p>A Python service on PostgreSQL with a background worker and a web page, started by one <code>docker compose up</code>.</p><ul><li><b>A simulated territory</b>: 10,000 homes on eight feeders, a summer of weather, telemetry with its flaws, eight past events.</li><li><b>Availability models</b> per device, learned from telemetry and back-tested on the past events.</li><li><b>A deliverable distribution</b> and a bid at its 25th percentile, with a policy check.</li><li><b>A dispatch linear programme</b> over device groups that holds the bid and every feeder limit through the rebound.</li><li><b>Edge schedules</b> that keep running when a gateway drops, and a re-plan from what the cloud can still see.</li><li><b>Settlement</b> on four baselines, scored against the simulation's counterfactual.</li></ul></div></div></section><section class="ch rv" id="steps" aria-labelledby="h-steps"><div class="side"><span class="mono">03 / How it was done</span><h2 class="h3 grad" id="h-steps">Step by step</h2></div><div class="body"><ol class="steps"><li><span class="k mono">Step 01</span><div><h3>A fleet that is not what its registry says</h3><div class="prose"><p>4,620 thermostats, 1,934 EV chargers, 1,784 batteries and 1,662 solar roofs: 41.9 MW of flexible nameplate on eight feeders. Hidden from the platform: how hard each air conditioner works (it tops out at its rating), how quickly its owner gives up as the heat builds, how often each car is plugged in at 17:00, each battery's real state of health and the reserve its owner really keeps, which is stale in the registry for one battery in six. Sixty days of feeder and meter telemetry come with 680 missing readings. A second file is checked row by row: a pool pump, a 30 kW 'home' battery and a feeder that does not exist are refused.</p></div><pre tabindex="0"><code>if not lo &lt;= r.nameplate_kw &lt;= hi:
    return f&quot;{r.nameplate_kw} kW is outside {lo}-{hi} kW for a residential {r.kind}&quot;</code></pre></div></li><li><span class="k mono">Step 02</span><div><h3>Learning what the devices really do</h3><div class="prose"><p>From eight past events and sixty days: setpoint cut 44.9% (truth 45.0%), EV override 8.2% (8.0%), the give-up hazard by discrete-time maximum likelihood with a frailty per home. Battery capacity from kWh delivered per point of charge: 19.2 MWh against 22.5 on the nameplate (truth 19.2), and all 68 stale reserves found from where batteries actually stopped. The air-conditioning fits are straight lines in temperature from days that never reached this heat: capped at the registered rating they say 16.8 MW at 18:00 (truth 16.7); uncapped, 19.7. Back-tested on the past events the fleet-level prediction ran 1.9% high every time, so it is scaled down by that.</p></div><pre tabindex="0"><code>hz = np.clip(np.exp(th[0] + th[1] * (temp - 32)), 1e-9, 1 - 1e-9)
return -(gave_up * np.log(hz) + (at_risk - gave_up) * np.log1p(-hz)).sum()</code></pre></div></li><li><span class="k mono">Step 03</span><div><h3>A forecast past the edge of the history, and a bid</h3><div class="prose"><p>Tomorrow: 38.3 °C forecast, hotter than any of the sixty days. The regression, trained only on ordinary days (the hottest days all had events), puts the system peak at 111.0 MW against a true 109.1; the 10-in-10 average says 85.7. Every feeder is forecast over its limit. The fleet's deliverable, held flat 17:00-20:00 over 300 draws: P10 12.8, P50 13.4, P90 13.9 MW, a third of nameplate. The bid is the 25th percentile, 13.1 MW, where one more megawatt's  capacity payment equals its expected /MWh penalty. A nameplate bid is refused; the industry's performance factor would have bid 6.4.</p></div><pre tabindex="0"><code>Q_BID = PRICES[&quot;capacity&quot;] / PRICES[&quot;penalty&quot;]      # newsvendor quantile
if body.mw &gt; d[&quot;p50&quot;] and not body.override_reason: raise Problem(409, &quot;bid_exceeds_deliverable&quot;)</code></pre></div></li><li><span class="k mono">Step 04</span><div><h3>A plan that survives the rebound</h3><div class="prose"><p>A linear programme per feeder over six thermostat cohorts, charger throttling and batteries in three health tiers (worn ones cost more per kWh: /bin/zsh.25, /bin/zsh.32, /bin/zsh.41): hold 13.1 MW every 15 minutes net of rebound, keep every feeder under its limit until 23:00, release over two hours. It costs ,108 and spreads 11.8 of 12.7 MWh of battery to rise as owners give up. It cannot keep F5 and F8 fully inside their limits at the peak, so it will not run until a person accepts that. On the true day it held 13.0 / 13.0 / 12.8 MW with every feeder inside its limit; calling everything at once would have held 17.6 / 14.1 / 8.6 and pushed F4 0.39 MW over on the restart.</p></div><pre tabindex="0"><code>for t2 in range(ne):        # deferred charging comes back after the window
    row[iev(f, t2)] += evret[H0 + t]</code></pre></div></li><li><span class="k mono">Step 05</span><div><h3>A feeder goes dark, and the market pays on its own baseline</h3><div class="prose"><p>8,321 schedules go out at 16:45. At 18:15 feeder F4's gateway drops: 1,476 devices the cloud cannot see. They keep their schedules, and the evening comes out the same as with no outage (38.8 MWh). Had they reverted, 35.7 MWh, F4 1.25 MW over its limit, and the re-plan could find only 0.39 MW of spare battery. Settlement: 38.7 MWh truly delivered; the market's 10-in-10 baseline, its day-of adjustment capped at 20% on a heat wave, credits 27.8 MWh and pays ,807 net after ,219 of penalties on hours the fleet met.</p></div><pre tabindex="0"><code>ratio = float(np.clip(actual_meter[adj].sum() / ten[adj].sum(), .8, 1.2))
return {&quot;ten_of_ten_adjusted&quot;: ten * ratio, ...}</code></pre></div></li></ol></div></section><section class="ch rv" id="results" aria-labelledby="h-results"><div class="side"><span class="mono">04 / What it found</span><h2 class="h3 grad" id="h-results">Results</h2></div><div class="body"><div class="prose"><p><b>The demo.</b> The plan's expected reduction by device kind, the feeders with the plan, and the plan against calling everything on the true day:</p><img loading="lazy" decoding="async" src="../../../virtual-power-plant/shots/plan.jpg" alt="Plan card: expected reduction by device kind from 16:00 to 23:00, thermostats falling from 7.4 to 5.6 MW across 17:00-20:00 while batteries rise from 3.9 to 5.3 MW and EV chargers sit near 2-3 MW; a feeder table where F5 stays 0.21 MW and F8 0.09 MW over their limits; a comparison on the true day: call everything 17.6 / 14.1 / 8.6 MW with F4 0.39 MW over, the plan 13.0 / 13.0 / 12.8 MW with every feeder within its limit."><p>Feeder F4 after its gateway dropped at 18:15:</p><img loading="lazy" decoding="async" src="../../../virtual-power-plant/shots/outage.jpg" alt="Chart of feeder F4's load from 16:00 to 23:00: the devices that kept their schedule hold it near 9.5-10 MW, while the counterfactual where they reverted jumps to 13 MW at 18:15, above the 11.5 MW limit; a table: kept schedule 13.0 / 13.0 / 12.8 MW and 38.8 MWh, reverted 13.0 / 11.8 / 10.9 MW and 35.7 MWh with F4 1.25 MW over, no outage the same as kept."><p><b>On three other simulated territories:</b></p><table><tr><th></th><th class="num">System</th><th class="num">Baseline</th></tr><tr><td>Portfolio peak forecast</td><td class="num">+1% to +9%</td><td class="num">10-in-10 −22% to −24%</td></tr><tr><td>Battery capacity error</td><td class="num">0.23-0.25 kWh</td><td class="num">nameplate 1.86-1.93 kWh</td></tr><tr><td>Deliverable P50 vs most really held</td><td class="num">3-11% optimistic</td><td class="num">nameplate 3.3-3.9× too high</td></tr><tr><td>Net on the market's settlement</td><td class="num">$3,936-5,824</td><td class="num">performance factor $−184 to $3,003</td></tr><tr><td>Credited by the market vs truly delivered</td><td class="num">−21% to −22%</td><td class="num">unadjusted 10-in-10 −53% to −61%</td></tr><tr><td>Worst feeder vs limit, 17-23h</td><td class="num">−0.18 to +0.14 MW</td><td class="num">call everything to +1.43 MW</td></tr></table><p>The deliverable model is a few percent optimistic and its interval too narrow: ten thousand devices average out, so only what they share is left in the spread, and the truth fell below its P10 on two of three territories. Even bidding the 25th percentile fell slightly short in the last hour every time. The market's baseline decides more of the money than the fleet does.</p><p><b>Honest limits.</b> Everything is simulated, and the models share some functional forms with the generator; the edge fallback's 'no loss' is a design the simulator implements, so it is the best case. One event window on one day.</p><p><b>Checks.</b> 8 tests, including: the day with no control equals the counterfactual, batteries never go below their true reserve and deferred charging is moved not lost, devices that keep their schedule lose nothing while reverting ones do and the re-plan covers part of it, calibration recovers the hidden behaviour and finds the stale reserves, the plan holds the bid inside its own model with every battery under 5 kW, settlement arithmetic, the whole demo through the API with policy refusals and idempotent replay, and one aggregator cannot see another's fleet.</p></div></div></section><section class="ch rv" id="next" aria-labelledby="h-next"><div class="side"><span class="mono">05 / What comes next</span><h2 class="h3 grad" id="h-next">Next</h2></div><div class="body"><div class="prose"><ul><li>Put the models' structural error into the deliverable distribution (a back-test of the plan, not just of each model), so the bid stops falling short in the last hour.</li><li>Two-stage dispatch over the deliverable draws instead of planning on expected availability.</li><li>Per-device telemetry in a time-series store and fitted parameters in object storage, so the worker does not regenerate them.</li></ul></div></div></section>
<aside class="note rv" aria-label="Limitations"><span class="mono">[ Note ]</span><p>Built from a written blueprint as one vertical slice. <b>Everything is simulated</b>: the territory, the 10,000 devices, their owners' behaviour, the weather, sixty days of telemetry and the market come from a generator in the repository. Nothing is a real utility, aggregator, customer or market. The models learn only from the telemetry (with its noise, gaps and stale registry entries) and are scored against the hidden truth on three territories the demo never uses; where they share a functional form with the generator, their accuracy is the best case. No language model is used. Not built: real protocols (OpenADR, OCPP), a real market's tariff, stochastic dispatch with recourse, per-device data in a time-series store, Kafka, SSO.</p></aside>
</div>
</article>
<section class="next wrap rv" aria-labelledby="h-next-project">
  <a href="../enterprise-simulation-lab/" data-cursor="Next">
    <p class="top-line mono"><span>Next project</span><span>Case 156 / 236</span></p>
    <h2 class="h2 grad" id="h-next-project">What Is a 12% Price Rise Really Worth?</h2>
    <div class="screen chroma"><video muted loop playsinline preload="none" poster="../../../enterprise-simulation-lab/cover-800.webp" width="1162" height="720" aria-label="What Is a 12% Price Rise Really Worth?: the project&#x27;s animated loop"><source src="../../../enterprise-simulation-lab/loop.webm" type="video/webm"><source src="../../../enterprise-simulation-lab/loop.mp4" type="video/mp4"></video></div>
    <p class="sub mono"><span>Python · agent-based simulation · Sobol</span><span>2026</span></p>
  </a>
</section>
</main>
<div class="readhud" aria-hidden="true"><span>Case <b>155</b></span><span class="c">Chapter <b>00</b> / 05</span><span>Read <b class="p">00%</b></span></div>
<footer class="site-foot"><span>&copy; 2026 Rishit Raj Mathur, Tampa, FL</span><nav aria-label="Footer"><a href="../../work/">Work</a><a href="https://github.com/mrrishit909" rel="noopener" target="_blank">GitHub</a><a href="https://www.linkedin.com/in/rishitrajmathur" rel="noopener" target="_blank">LinkedIn</a></nav></footer>
<canvas class="stars" aria-hidden="true"></canvas>
<script type="module" src="../../x.js"></script>
<script type="module">
const hud = document.querySelector(".readhud"), pct = hud.querySelector(".p"), chn = hud.querySelector(".c b");
const chs = [...document.querySelectorAll(".ch")];
const vids = [...document.querySelectorAll("video")];
if (matchMedia("(prefers-reduced-motion: reduce)").matches) vids.forEach((v) => { v.removeAttribute("autoplay"); v.pause(); });
else {
  const vo = new IntersectionObserver((es) => es.forEach((e) => { const v = e.target; if (e.isIntersecting) { if (v.preload === "none") { v.preload = "auto"; v.load(); } v.play().catch(() => {}); } else v.pause(); }), { rootMargin: "200px 0px" });
  const go = () => vids.forEach((v) => vo.observe(v));
  if (document.readyState === "complete") go(); else addEventListener("load", go, { once: true });
}
let ticking = false;
function upd() {
  ticking = false;
  const max = document.documentElement.scrollHeight - innerHeight, y = scrollY;
  pct.textContent = String(Math.round(max > 0 ? (y / max) * 100 : 0)).padStart(2, "0") + "%";
  let k = 0; chs.forEach((c, i) => { if (c.getBoundingClientRect().top < innerHeight * 0.5) k = i + 1; });
  chn.textContent = String(k).padStart(2, "0");
  hud.classList.toggle("on", y > innerHeight * 0.4 && document.querySelector(".next").getBoundingClientRect().top > innerHeight * 0.7);
}
addEventListener("scroll", () => { if (!ticking) { ticking = true; requestAnimationFrame(upd); } }, { passive: true });
upd();
</script>
</body>
</html>
